
CIRCUIT ELEMENT POWER FLOW

(Power Flow into element from indicated Bus)

Power Delivery Elements

  Bus Phase     kW     +j   kvar         kVA         PF

ELEMENT = "Vsource.SOURCE"
150      1     -1423.6 +j   -628.4     1556.2       0.9148
150      2      -919.5 +j   -301.1      967.6       0.9503
150      3     -1170.3 +j   -433.6     1248.0       0.9377
   TERMINAL TOTAL -3513.4 +j  -1363.1     3768.6       0.9323
150      0         0.0 +j      0.0        0.0       1.0000
150      0         0.0 +j      0.0        0.0       1.0000
150      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL     0.0 +j      0.0        0.0       1.0000

ELEMENT = "Transformer.REG1A"
150      1      1423.6 +j    628.4     1556.2       0.9148
150      2       919.5 +j    301.1      967.6       0.9503
150      3      1170.3 +j    433.6     1248.0       0.9377
150      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL  3513.4 +j   1363.1     3768.6       0.9323
150R     1     -1423.6 +j   -628.4     1556.2       0.9148
150R     2      -919.5 +j   -301.1      967.6       0.9503
150R     3     -1170.3 +j   -433.5     1248.0       0.9377
150R     0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL -3513.4 +j  -1363.1     3768.6       0.9323

ELEMENT = "Line.L115"
149      1      1423.6 +j    628.4     1556.2       0.9148
149      2       919.5 +j    301.1      967.6       0.9503
149      3      1170.3 +j    433.5     1248.0       0.9377
   TERMINAL TOTAL  3513.4 +j   1363.1     3768.6       0.9323
1        1     -1411.9 +j   -603.7     1535.5       0.9195
1        2      -919.7 +j   -295.3      966.0       0.9521
1        3     -1162.0 +j   -422.1     1236.3       0.9399
   TERMINAL TOTAL -3493.6 +j  -1321.2     3735.1       0.9354

ELEMENT = "Line.L1"
1        2        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
2        2       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L2"
1        3       100.0 +j     50.1      111.9       0.8940
   TERMINAL TOTAL   100.0 +j     50.1      111.9       0.8940
3        3       -99.9 +j    -50.0      111.7       0.8943
   TERMINAL TOTAL   -99.9 +j    -50.0      111.7       0.8943

ELEMENT = "Line.L3"
1        1      1371.9 +j    583.7     1490.9       0.9202
1        2       899.7 +j    285.3      943.9       0.9532
1        3      1062.0 +j    372.0     1125.2       0.9438
   TERMINAL TOTAL  3333.6 +j   1241.0     3557.1       0.9372
7        1     -1363.1 +j   -566.2     1476.0       0.9235
7        2      -900.0 +j   -280.9      942.8       0.9546
7        3     -1057.0 +j   -365.3     1118.3       0.9451
   TERMINAL TOTAL -3320.1 +j  -1212.4     3534.5       0.9393

ELEMENT = "Line.L4"
3        3        40.0 +j     20.0       44.7       0.8944
   TERMINAL TOTAL    40.0 +j     20.0       44.7       0.8944
4        3       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L5"
3        3        59.9 +j     30.0       67.0       0.8942
   TERMINAL TOTAL    59.9 +j     30.0       67.0       0.8942
5        3       -59.8 +j    -29.9       66.9       0.8944
   TERMINAL TOTAL   -59.8 +j    -29.9       66.9       0.8944

ELEMENT = "Line.L6"
5        3        39.8 +j     19.9       44.5       0.8943
   TERMINAL TOTAL    39.8 +j     19.9       44.5       0.8943
6        3       -39.8 +j    -19.9       44.5       0.8944
   TERMINAL TOTAL   -39.8 +j    -19.9       44.5       0.8944

ELEMENT = "Line.L7"
7        1      1343.1 +j    556.2     1453.7       0.9239
7        2       900.0 +j    280.9      942.8       0.9546
7        3      1057.0 +j    365.3     1118.3       0.9451
   TERMINAL TOTAL  3300.1 +j   1202.4     3512.3       0.9396
8        1     -1337.4 +j   -544.9     1444.2       0.9261
8        2      -900.1 +j   -277.9      942.1       0.9555
8        3     -1053.7 +j   -360.8     1113.7       0.9461
   TERMINAL TOTAL -3291.2 +j  -1183.7     3497.6       0.9410

ELEMENT = "Line.L8"
8        2        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
12       2       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L9"
8        1        98.0 +j     49.1      109.6       0.8940
   TERMINAL TOTAL    98.0 +j     49.1      109.6       0.8940
9        1       -97.8 +j    -49.0      109.4       0.8942
   TERMINAL TOTAL   -97.8 +j    -49.0      109.4       0.8942

ELEMENT = "Line.L10"
8        1      1239.4 +j    495.8     1334.9       0.9285
8        2       880.1 +j    267.9      920.0       0.9567
8        3      1053.7 +j    360.8     1113.7       0.9461
   TERMINAL TOTAL  3173.2 +j   1124.6     3366.6       0.9426
13       1     -1232.4 +j   -481.7     1323.2       0.9314
13       2      -879.9 +j   -263.7      918.6       0.9579
13       3     -1048.8 +j   -353.6     1106.8       0.9476
   TERMINAL TOTAL -3161.1 +j  -1099.0     3346.7       0.9445

ELEMENT = "Line.L11"
9R       1        57.8 +j     29.0       64.7       0.8941
   TERMINAL TOTAL    57.8 +j     29.0       64.7       0.8941
14       1       -57.8 +j    -28.9       64.6       0.8944
   TERMINAL TOTAL   -57.8 +j    -28.9       64.6       0.8944

ELEMENT = "Line.L12"
13       3        98.9 +j     49.5      110.6       0.8942
   TERMINAL TOTAL    98.9 +j     49.5      110.6       0.8942
34       3       -98.8 +j    -49.4      110.5       0.8943
   TERMINAL TOTAL   -98.8 +j    -49.4      110.5       0.8943

ELEMENT = "Line.L13"
13       1       484.3 +j    278.0      558.4       0.8673
13       2       295.1 +j    188.4      350.1       0.8429
13       3       318.5 +j    185.0      368.3       0.8647
   TERMINAL TOTAL  1097.9 +j    651.3     1276.5       0.8600
18       1      -481.6 +j   -271.2      552.8       0.8713
18       2      -295.0 +j   -186.5      349.0       0.8453
18       3      -316.1 +j   -183.3      365.4       0.8651
   TERMINAL TOTAL -1092.8 +j   -641.0     1266.9       0.8626

ELEMENT = "Line.L14"
14       1        38.2 +j     19.1       42.7       0.8943
   TERMINAL TOTAL    38.2 +j     19.1       42.7       0.8943
11       1       -38.2 +j    -19.1       42.7       0.8944
   TERMINAL TOTAL   -38.2 +j    -19.1       42.7       0.8944

ELEMENT = "Line.L15"
14       1        19.6 +j      9.8       21.9       0.8944
   TERMINAL TOTAL    19.6 +j      9.8       21.9       0.8944
10       1       -19.5 +j     -9.8       21.9       0.8944
   TERMINAL TOTAL   -19.5 +j     -9.8       21.9       0.8944

ELEMENT = "Line.L16"
15       3        40.0 +j     20.0       44.8       0.8943
   TERMINAL TOTAL    40.0 +j     20.0       44.8       0.8943
16       3       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L17"
15       3        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
17       3       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L18"
18       1        78.5 +j     39.3       87.8       0.8942
   TERMINAL TOTAL    78.5 +j     39.3       87.8       0.8942
19       1       -78.4 +j    -39.2       87.7       0.8944
   TERMINAL TOTAL   -78.4 +j    -39.2       87.7       0.8944

ELEMENT = "Line.L19"
18       1       113.7 +j     57.4      127.4       0.8928
18       2        40.1 +j     20.1       44.9       0.8944
18       3       120.4 +j     60.4      134.7       0.8939
   TERMINAL TOTAL   274.3 +j    137.9      307.0       0.8935
21       1      -113.7 +j    -57.3      127.3       0.8932
21       2       -40.1 +j    -20.1       44.9       0.8943
21       3      -120.3 +j    -60.3      134.6       0.8941
   TERMINAL TOTAL  -274.2 +j   -137.6      306.8       0.8938

ELEMENT = "Line.L20"
19       1        38.4 +j     19.2       43.0       0.8943
   TERMINAL TOTAL    38.4 +j     19.2       43.0       0.8943
20       1       -38.4 +j    -19.2       42.9       0.8944
   TERMINAL TOTAL   -38.4 +j    -19.2       42.9       0.8944

ELEMENT = "Line.L21"
21       2        40.1 +j     20.1       44.9       0.8942
   TERMINAL TOTAL    40.1 +j     20.1       44.9       0.8942
22       2       -40.1 +j    -20.0       44.8       0.8944
   TERMINAL TOTAL   -40.1 +j    -20.0       44.8       0.8944

ELEMENT = "Line.L22"
21       1       113.7 +j     57.3      127.3       0.8932
21       2         0.0 +j     -0.0        0.0      -0.0617
21       3       120.3 +j     60.3      134.6       0.8941
   TERMINAL TOTAL   234.1 +j    117.5      261.9       0.8937
23       1      -113.7 +j    -57.1      127.3       0.8936
23       2        -0.0 +j      0.0        0.0      -0.0620
23       3      -120.2 +j    -60.2      134.4       0.8943
   TERMINAL TOTAL  -234.0 +j   -117.3      261.7       0.8940

ELEMENT = "Line.L23"
23       3        40.0 +j     20.0       44.8       0.8942
   TERMINAL TOTAL    40.0 +j     20.0       44.8       0.8942
24       3       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L24"
23       1       113.7 +j     57.1      127.3       0.8936
23       2         0.0 +j     -0.0        0.0      -0.0620
23       3        80.2 +j     40.1       89.6       0.8943
   TERMINAL TOTAL   193.9 +j     97.2      216.9       0.8939
25       1      -113.7 +j    -57.0      127.2       0.8941
25       2        -0.0 +j      0.0        0.0      -0.0621
25       3       -80.1 +j    -40.1       89.5       0.8943
   TERMINAL TOTAL  -193.8 +j    -97.0      216.7       0.8942

ELEMENT = "Line.L25"
25R      1        38.4 +j     19.3       43.0       0.8939
25R      3        40.0 +j     20.0       44.8       0.8943
   TERMINAL TOTAL    78.5 +j     39.3       87.7       0.8941
26       1       -38.4 +j    -19.2       43.0       0.8941
26       3       -40.0 +j    -20.0       44.8       0.8943
   TERMINAL TOTAL   -78.4 +j    -39.3       87.7       0.8942

ELEMENT = "Line.L26"
25       1        75.3 +j     37.7       84.2       0.8942
25       2         0.0 +j     -0.0        0.0      -0.0621
25       3        40.0 +j     20.0       44.8       0.8943
   TERMINAL TOTAL   115.4 +j     57.7      129.0       0.8942
28       1       -75.3 +j    -37.7       84.2       0.8944
28       2        -0.0 +j      0.0        0.0      -0.0621
28       3       -40.0 +j    -20.0       44.8       0.8942
   TERMINAL TOTAL  -115.3 +j    -57.7      129.0       0.8943

ELEMENT = "Line.L27"
26       1        38.4 +j     19.2       43.0       0.8941
26       3        -0.0 +j     -0.0        0.0       0.1536
   TERMINAL TOTAL    38.4 +j     19.2       43.0       0.8941
27       1       -38.4 +j    -19.2       42.9       0.8942
27       3        -0.0 +j     -0.0        0.0       0.9992
   TERMINAL TOTAL   -38.4 +j    -19.2       42.9       0.8942

ELEMENT = "Line.L28"
26       3        40.0 +j     20.0       44.8       0.8943
   TERMINAL TOTAL    40.0 +j     20.0       44.8       0.8943
31       3       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L29"
27       1        38.4 +j     19.2       42.9       0.8942
   TERMINAL TOTAL    38.4 +j     19.2       42.9       0.8942
33       1       -38.4 +j    -19.2       42.9       0.8944
   TERMINAL TOTAL   -38.4 +j    -19.2       42.9       0.8944

ELEMENT = "Line.L30"
28       1        36.9 +j     18.5       41.2       0.8943
28       2         0.0 +j     -0.0        0.0      -0.0621
28       3        40.0 +j     20.0       44.8       0.8942
   TERMINAL TOTAL    76.9 +j     38.5       86.0       0.8943
29       1       -36.9 +j    -18.4       41.2       0.8945
29       2        -0.0 +j      0.0        0.0      -0.0622
29       3       -40.0 +j    -20.0       44.7       0.8943
   TERMINAL TOTAL   -76.9 +j    -38.5       86.0       0.8944

ELEMENT = "Line.L31"
29       1         0.0 +j     -0.0        0.0      -0.0681
29       2         0.0 +j     -0.0        0.0      -0.0622
29       3        40.0 +j     20.0       44.7       0.8943
   TERMINAL TOTAL    40.0 +j     20.0       44.7       0.8943
30       1        -0.0 +j      0.0        0.0      -0.0681
30       2        -0.0 +j      0.0        0.0      -0.0624
30       3       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8945

ELEMENT = "Line.L32"
30       1         0.0 +j     -0.0        0.0      -0.0681
30       2         0.0 +j     -0.0        0.0      -0.0624
30       3        -0.0 +j     -0.0        0.0       0.1305
   TERMINAL TOTAL    -0.0 +j     -0.0        0.0       0.0000
250      1         0.0 +j      0.0        0.0       0.4877
250      2        -0.0 +j     -0.0        0.0       0.7622
250      3        -0.0 +j     -0.0        0.0       0.5677
   TERMINAL TOTAL    -0.0 +j     -0.0        0.0       0.8289

ELEMENT = "Line.L33"
31       3        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
32       3       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L34"
34       3        60.1 +j     30.1       67.2       0.8943
   TERMINAL TOTAL    60.1 +j     30.1       67.2       0.8943
15       3       -60.0 +j    -30.0       67.1       0.8943
   TERMINAL TOTAL   -60.0 +j    -30.0       67.1       0.8943

ELEMENT = "Line.L35"
35       1        36.7 +j     18.4       41.1       0.8942
35       2        40.0 +j     20.1       44.8       0.8940
   TERMINAL TOTAL    76.7 +j     38.4       85.8       0.8941
36       1       -36.7 +j    -18.4       41.0       0.8943
36       2       -40.0 +j    -20.0       44.7       0.8943
   TERMINAL TOTAL   -76.7 +j    -38.4       85.8       0.8943

ELEMENT = "Line.L36"
35       1       212.0 +j    135.1      251.3       0.8434
35       2       214.6 +j    145.6      259.3       0.8275
35       3       195.6 +j    122.6      230.8       0.8473
   TERMINAL TOTAL   622.1 +j    403.2      741.4       0.8391
40       1      -211.7 +j   -134.7      251.0       0.8437
40       2      -214.4 +j   -145.2      259.0       0.8280
40       3      -195.5 +j   -122.3      230.6       0.8477
   TERMINAL TOTAL  -621.6 +j   -402.3      740.4       0.8396

ELEMENT = "Line.L37"
36       1        36.7 +j     18.4       41.0       0.8943
   TERMINAL TOTAL    36.7 +j     18.4       41.0       0.8943
37       1       -36.7 +j    -18.3       41.0       0.8944
   TERMINAL TOTAL   -36.7 +j    -18.3       41.0       0.8944

ELEMENT = "Line.L38"
36       2        40.0 +j     20.0       44.7       0.8943
   TERMINAL TOTAL    40.0 +j     20.0       44.7       0.8943
38       2       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L39"
38       2        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
39       2       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L40"
40       3        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
41       3       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L41"
40       1       211.7 +j    134.7      251.0       0.8437
40       2       214.4 +j    145.2      259.0       0.8280
40       3       175.5 +j    112.3      208.3       0.8422
   TERMINAL TOTAL   601.6 +j    392.3      718.2       0.8377
42       1      -211.5 +j   -134.3      250.5       0.8441
42       2      -214.3 +j   -144.9      258.7       0.8285
42       3      -175.4 +j   -112.1      208.1       0.8426
   TERMINAL TOTAL  -601.2 +j   -391.3      717.3       0.8381

ELEMENT = "Line.L42"
42       2        39.8 +j     19.9       44.5       0.8942
   TERMINAL TOTAL    39.8 +j     19.9       44.5       0.8942
43       2       -39.7 +j    -19.9       44.4       0.8944
   TERMINAL TOTAL   -39.7 +j    -19.9       44.4       0.8944

ELEMENT = "Line.L43"
42       1       191.5 +j    124.3      228.3       0.8387
42       2       174.5 +j    125.0      214.7       0.8131
42       3       175.4 +j    112.1      208.1       0.8426
   TERMINAL TOTAL   541.4 +j    361.4      650.9       0.8317
44       1      -191.3 +j   -124.1      228.0       0.8390
44       2      -174.5 +j   -124.8      214.5       0.8134
44       3      -175.3 +j   -111.9      208.0       0.8429
   TERMINAL TOTAL  -541.1 +j   -360.8      650.3       0.8320

ELEMENT = "Line.L44"
44       1        39.1 +j     19.6       43.7       0.8943
   TERMINAL TOTAL    39.1 +j     19.6       43.7       0.8943
45       1       -39.1 +j    -19.6       43.7       0.8944
   TERMINAL TOTAL   -39.1 +j    -19.6       43.7       0.8944

ELEMENT = "Line.L45"
44       1       152.2 +j    104.5      184.6       0.8243
44       2       174.5 +j    124.8      214.5       0.8134
44       3       175.3 +j    111.9      208.0       0.8429
   TERMINAL TOTAL   502.0 +j    341.2      607.0       0.8270
47       1      -152.1 +j   -104.4      184.4       0.8245
47       2      -174.4 +j   -124.6      214.3       0.8137
47       3      -175.2 +j   -111.6      207.7       0.8434
   TERMINAL TOTAL  -501.6 +j   -340.6      606.3       0.8274

ELEMENT = "Line.L46"
45       1        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
46       1       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L47"
47       1        63.7 +j     45.5       78.3       0.8137
47       2        69.5 +j     49.6       85.4       0.8137
47       3        66.2 +j     47.3       81.3       0.8136
   TERMINAL TOTAL   199.3 +j    142.4      244.9       0.8137
48       1       -63.7 +j    -45.5       78.2       0.8137
48       2       -69.4 +j    -49.6       85.3       0.8137
48       3       -66.2 +j    -47.3       81.3       0.8137
   TERMINAL TOTAL  -199.3 +j   -142.3      244.9       0.8137

ELEMENT = "Line.L48"
47       1        55.0 +j     35.0       65.2       0.8436
47       2        70.0 +j     50.0       86.1       0.8137
47       3        75.0 +j     40.1       85.0       0.8821
   TERMINAL TOTAL   200.1 +j    125.1      236.0       0.8479
49       1       -55.0 +j    -35.0       65.2       0.8436
49       2       -70.0 +j    -50.0       86.0       0.8138
49       3       -75.0 +j    -40.0       85.0       0.8823
   TERMINAL TOTAL  -200.0 +j   -125.0      235.9       0.8480

ELEMENT = "Line.L49"
49       1        20.0 +j     10.0       22.4       0.8944
49       2        -0.0 +j     -0.0        0.0       0.3709
49       3        40.0 +j     20.0       44.7       0.8944
   TERMINAL TOTAL    60.0 +j     30.0       67.1       0.8944
50       1       -20.0 +j    -10.0       22.4       0.8944
50       2         0.0 +j      0.0        0.0       0.3707
50       3       -40.0 +j    -20.0       44.7       0.8945
   TERMINAL TOTAL   -60.0 +j    -30.0       67.1       0.8945

ELEMENT = "Line.L50"
50       1        20.0 +j     10.0       22.4       0.8944
50       2        -0.0 +j     -0.0        0.0       0.3707
50       3         0.0 +j     -0.0        0.0      -0.1481
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8946
51       1       -20.0 +j    -10.0       22.4       0.8945
51       2         0.0 +j      0.0        0.0       0.3707
51       3        -0.0 +j      0.0        0.0      -0.1482
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8946

ELEMENT = "Line.L51"
51       1         0.0 +j     -0.0        0.0      -0.3073
51       2        -0.0 +j     -0.0        0.0       0.3707
51       3         0.0 +j     -0.0        0.0      -0.1482
   TERMINAL TOTAL     0.0 +j     -0.0        0.0      -0.0000
151      1         0.0 +j      0.0        0.0       0.9733
151      2        -0.0 +j     -0.0        0.0       0.7140
151      3         0.0 +j     -0.0        0.0      -0.1777
   TERMINAL TOTAL    -0.0 +j     -0.0        0.0       0.0177

ELEMENT = "Line.L52"
52       1       704.4 +j    177.4      726.4       0.9697
52       2       584.6 +j     72.7      589.1       0.9924
52       3       629.6 +j    116.1      640.2       0.9834
   TERMINAL TOTAL  1918.6 +j    366.1     1953.3       0.9823
53       1      -702.9 +j   -174.7      724.2       0.9705
53       2      -584.4 +j    -71.3      588.7       0.9926
53       3      -628.7 +j   -114.5      639.0       0.9838
   TERMINAL TOTAL -1915.9 +j   -360.5     1949.5       0.9828

ELEMENT = "Line.L53"
53       1       662.9 +j    154.7      680.7       0.9738
53       2       584.4 +j     71.3      588.7       0.9926
53       3       628.7 +j    114.5      639.0       0.9838
   TERMINAL TOTAL  1875.9 +j    340.5     1906.6       0.9839
54       1      -662.0 +j   -153.2      679.5       0.9743
54       2      -584.2 +j    -70.5      588.5       0.9928
54       3      -628.1 +j   -113.4      638.3       0.9841
   TERMINAL TOTAL -1874.3 +j   -337.1     1904.4       0.9842

ELEMENT = "Line.L54"
54       1        18.5 +j      9.2       20.7       0.8945
54       2        20.0 +j     10.0       22.4       0.8944
54       3         0.0 +j     -0.0        0.0      -0.0702
   TERMINAL TOTAL    38.5 +j     19.2       43.0       0.8945
55       1       -18.5 +j     -9.2       20.7       0.8945
55       2       -20.0 +j    -10.0       22.4       0.8944
55       3        -0.0 +j      0.0        0.0      -0.0703
   TERMINAL TOTAL   -38.5 +j    -19.2       43.0       0.8944

ELEMENT = "Line.L55"
54       1       643.5 +j    144.0      659.4       0.9759
54       2       564.2 +j     60.5      567.4       0.9943
54       3       628.1 +j    113.4      638.3       0.9841
   TERMINAL TOTAL  1835.8 +j    317.9     1863.2       0.9853
57       1      -642.0 +j   -140.0      657.1       0.9770
57       2      -563.0 +j    -58.3      566.0       0.9947
57       3      -626.6 +j   -110.8      636.3       0.9847
   TERMINAL TOTAL -1831.5 +j   -309.1     1857.4       0.9861

ELEMENT = "Line.L56"
55       1        -0.0 +j     -0.0        0.0       0.1513
55       2        20.0 +j     10.0       22.4       0.8944
55       3         0.0 +j     -0.0        0.0      -0.0703
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8945
56       1        -0.0 +j      0.0        0.0      -0.5630
56       2       -20.0 +j    -10.0       22.4       0.8944
56       3        -0.0 +j      0.0        0.0      -0.4774
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L57"
57       2        40.0 +j     20.0       44.8       0.8943
   TERMINAL TOTAL    40.0 +j     20.0       44.8       0.8943
58       2       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L58"
57       1       642.0 +j    140.0      657.1       0.9770
57       2       523.0 +j     38.3      524.4       0.9973
57       3       626.6 +j    110.8      636.3       0.9847
   TERMINAL TOTAL  1791.5 +j    289.1     1814.7       0.9872
60       1      -638.8 +j   -131.3      652.1       0.9795
60       2      -520.9 +j    -34.5      522.0       0.9978
60       3      -623.0 +j   -105.3      631.8       0.9860
   TERMINAL TOTAL -1782.6 +j   -271.0     1803.1       0.9886

ELEMENT = "Line.L59"
58       2        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
59       2       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L60"
60       1        -0.0 +j     -0.0        0.0       0.0906
60       2         0.0 +j     -0.0        0.0      -0.1390
60       3        -0.0 +j     -0.0        0.0       0.0561
   TERMINAL TOTAL     0.0 +j     -0.0        0.0      -0.0001
61       1        -0.0 +j     -0.0        0.0       0.0029
61       2        -0.0 +j     -0.0        0.0       0.0096
61       3        -0.0 +j     -0.0        0.0       0.0090
   TERMINAL TOTAL    -0.0 +j     -0.0        0.0       0.0073

ELEMENT = "Line.L61"
60       1        71.6 +j     42.5       83.2       0.8598
60       2       109.5 +j     59.3      124.5       0.8794
60       3       178.2 +j    100.5      204.6       0.8712
   TERMINAL TOTAL   359.3 +j    202.2      412.3       0.8714
62       1       -71.5 +j    -42.5       83.2       0.8598
62       2      -109.3 +j    -59.3      124.4       0.8791
62       3      -177.8 +j   -100.2      204.1       0.8711
   TERMINAL TOTAL  -358.7 +j   -202.0      411.6       0.8713

ELEMENT = "Line.L62"
62       1        71.5 +j     42.5       83.2       0.8598
62       2       109.3 +j     59.3      124.4       0.8791
62       3       140.5 +j     81.6      162.4       0.8648
   TERMINAL TOTAL   321.4 +j    183.3      370.0       0.8686
63       1       -71.5 +j    -42.5       83.2       0.8597
63       2      -109.2 +j    -59.3      124.3       0.8789
63       3      -140.3 +j    -81.5      162.2       0.8648
   TERMINAL TOTAL  -321.0 +j   -183.2      369.6       0.8685

ELEMENT = "Line.L63"
63       1        31.5 +j     22.5       38.7       0.8141
63       2       109.2 +j     59.3      124.3       0.8789
63       3       140.3 +j     81.5      162.2       0.8648
   TERMINAL TOTAL   281.1 +j    163.2      325.0       0.8647
64       1       -31.5 +j    -22.5       38.8       0.8139
64       2      -109.0 +j    -59.3      124.1       0.8784
64       3      -139.9 +j    -81.2      161.8       0.8649
   TERMINAL TOTAL  -280.5 +j   -163.0      324.4       0.8646

ELEMENT = "Line.L64"
64       1        31.5 +j     22.5       38.8       0.8139
64       2        34.5 +j     24.6       42.4       0.8149
64       3       139.9 +j     81.2      161.8       0.8649
   TERMINAL TOTAL   206.0 +j    128.3      242.7       0.8489
65       1       -31.6 +j    -22.5       38.8       0.8140
65       2       -34.5 +j    -24.6       42.4       0.8140
65       3      -139.4 +j    -80.9      161.2       0.8648
   TERMINAL TOTAL  -205.4 +j   -128.1      242.1       0.8486

ELEMENT = "Line.L65"
65       1         0.0 +j     -0.0        0.0      -0.0002
65       2        -0.0 +j     -0.0        0.0       0.0002
65       3        75.1 +j     35.0       82.9       0.9063
   TERMINAL TOTAL    75.1 +j     35.0       82.9       0.9065
66       1        -0.0 +j     -0.0        0.0       0.9772
66       2        -0.0 +j      0.0        0.0      -0.0313
66       3       -75.0 +j    -35.0       82.8       0.9062
   TERMINAL TOTAL   -75.0 +j    -35.0       82.8       0.9062

ELEMENT = "Line.L66"
67       1       118.8 +j     59.6      132.9       0.8938
   TERMINAL TOTAL   118.8 +j     59.6      132.9       0.8938
68       1      -118.6 +j    -59.4      132.6       0.8940
   TERMINAL TOTAL  -118.6 +j    -59.4      132.6       0.8940

ELEMENT = "Line.L67"
67       1       255.2 +j    -70.8      264.9      -0.9636
67       2       290.8 +j    -86.5      303.4      -0.9585
67       3       306.0 +j    -65.3      312.9      -0.9780
   TERMINAL TOTAL   852.1 +j   -222.7      880.7      -0.9675
72       1      -255.1 +j     71.3      264.8      -0.9631
72       2      -290.5 +j     87.0      303.2      -0.9579
72       3      -305.8 +j     65.8      312.8      -0.9776
   TERMINAL TOTAL  -851.3 +j    224.2      880.3      -0.9670

ELEMENT = "Line.L68"
67       1       172.0 +j     87.1      192.8       0.8922
67       2       120.2 +j     60.3      134.5       0.8937
67       3       137.6 +j     69.1      154.0       0.8937
   TERMINAL TOTAL   429.9 +j    216.5      481.3       0.8931
97       1      -171.9 +j    -86.8      192.6       0.8926
97       2      -120.2 +j    -60.2      134.4       0.8939
97       3      -137.6 +j    -69.0      153.9       0.8939
   TERMINAL TOTAL  -429.7 +j   -216.1      480.9       0.8934

ELEMENT = "Line.L69"
68       1        98.8 +j     49.5      110.5       0.8940
   TERMINAL TOTAL    98.8 +j     49.5      110.5       0.8940
69       1       -98.6 +j    -49.3      110.3       0.8943
   TERMINAL TOTAL   -98.6 +j    -49.3      110.3       0.8943

ELEMENT = "Line.L70"
69       1        59.1 +j     29.6       66.1       0.8941
   TERMINAL TOTAL    59.1 +j     29.6       66.1       0.8941
70       1       -59.0 +j    -29.5       66.0       0.8944
   TERMINAL TOTAL   -59.0 +j    -29.5       66.0       0.8944

ELEMENT = "Line.L71"
70       1        39.3 +j     19.7       44.0       0.8943
   TERMINAL TOTAL    39.3 +j     19.7       44.0       0.8943
71       1       -39.3 +j    -19.7       44.0       0.8944
   TERMINAL TOTAL   -39.3 +j    -19.7       44.0       0.8944

ELEMENT = "Line.L72"
72       3       117.4 +j     58.9      131.3       0.8938
   TERMINAL TOTAL   117.4 +j     58.9      131.3       0.8938
73       3      -117.1 +j    -58.6      131.0       0.8942
   TERMINAL TOTAL  -117.1 +j    -58.6      131.0       0.8942

ELEMENT = "Line.L73"
72       1       255.1 +j    -71.3      264.8      -0.9631
72       2       290.5 +j    -87.0      303.2      -0.9579
72       3       188.4 +j   -124.7      226.0      -0.8339
   TERMINAL TOTAL   734.0 +j   -283.1      786.6      -0.9330
76       1      -254.8 +j     71.6      264.7      -0.9627
76       2      -290.2 +j     87.6      303.1      -0.9574
76       3      -188.4 +j    124.9      226.1      -0.8335
   TERMINAL TOTAL  -733.5 +j    284.1      786.6      -0.9325

ELEMENT = "Line.L74"
73       3        77.1 +j     38.6       86.3       0.8941
   TERMINAL TOTAL    77.1 +j     38.6       86.3       0.8941
74       3       -77.0 +j    -38.5       86.1       0.8943
   TERMINAL TOTAL   -77.0 +j    -38.5       86.1       0.8943

ELEMENT = "Line.L75"
74       3        40.0 +j     20.0       44.8       0.8943
   TERMINAL TOTAL    40.0 +j     20.0       44.8       0.8943
75       3       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L76"
76       1        76.4 +j   -142.2      161.4      -0.4734
76       2        80.5 +j   -158.8      178.1      -0.4523
76       3        80.8 +j   -146.6      167.4      -0.4830
   TERMINAL TOTAL   237.8 +j   -447.5      506.8      -0.4692
77       1       -76.3 +j    142.4      161.6      -0.4724
77       2       -80.4 +j    159.1      178.3      -0.4510
77       3       -80.7 +j    146.8      167.5      -0.4818
   TERMINAL TOTAL  -237.4 +j    448.3      507.3      -0.4680

ELEMENT = "Line.L77"
76       1        79.3 +j     -5.0       79.4      -0.9980
76       2       140.0 +j     21.5      141.7       0.9884
76       3        40.0 +j    -26.7       48.0      -0.8318
   TERMINAL TOTAL   259.3 +j    -10.1      259.5      -0.9992
86       1       -79.2 +j      5.0       79.3      -0.9980
86       2      -139.8 +j    -21.1      141.4       0.9888
86       3       -40.0 +j     26.7       48.1      -0.8315
   TERMINAL TOTAL  -259.0 +j     10.6      259.2      -0.9992

ELEMENT = "Line.L78"
77       1        76.3 +j   -142.4      161.6      -0.4724
77       2        40.4 +j   -179.1      183.6      -0.2201
77       3        80.7 +j   -146.8      167.5      -0.4818
   TERMINAL TOTAL   197.4 +j   -468.3      508.2      -0.3885
78       1       -76.3 +j    142.5      161.6      -0.4721
78       2       -40.4 +j    179.2      183.7      -0.2198
78       3       -80.7 +j    146.8      167.5      -0.4815
   TERMINAL TOTAL  -197.3 +j    468.5      508.3      -0.3882

ELEMENT = "Line.L79"
78       1        36.0 +j     18.0       40.2       0.8943
78       2        -0.0 +j     -0.0        0.0       0.0628
78       3        -0.0 +j     -0.0        0.0       0.0650
   TERMINAL TOTAL    36.0 +j     18.0       40.2       0.8944
79       1       -36.0 +j    -18.0       40.2       0.8944
79       2         0.0 +j      0.0        0.0       0.1874
79       3        -0.0 +j      0.0        0.0      -0.4617
   TERMINAL TOTAL   -36.0 +j    -18.0       40.2       0.8944

ELEMENT = "Line.L80"
78       1        40.3 +j   -160.5      165.4      -0.2437
78       2        40.4 +j   -179.2      183.7      -0.2198
78       3        80.7 +j   -146.8      167.5      -0.4815
   TERMINAL TOTAL   161.4 +j   -486.5      512.5      -0.3148
80       1       -40.2 +j    160.8      165.8      -0.2426
80       2       -40.2 +j    179.5      184.0      -0.2188
80       3       -80.4 +j    147.1      167.6      -0.4799
   TERMINAL TOTAL  -160.9 +j    487.4      513.3      -0.3135

ELEMENT = "Line.L81"
80       1        40.2 +j   -160.8      165.8      -0.2426
80       2         0.2 +j   -199.5      199.5      -0.0012
80       3        80.4 +j   -147.1      167.6      -0.4799
   TERMINAL TOTAL   120.9 +j   -507.4      521.6      -0.2318
81       1       -40.2 +j    161.0      165.9      -0.2420
81       2        -0.2 +j    199.7      199.7      -0.0010
81       3       -80.4 +j    147.1      167.7      -0.4793
   TERMINAL TOTAL  -120.7 +j    507.8      521.9      -0.2313

ELEMENT = "Line.L82"
81       1        40.2 +j   -161.0      165.9      -0.2420
81       2         0.2 +j   -199.7      199.7      -0.0010
81       3        20.2 +j   -177.3      178.5      -0.1131
   TERMINAL TOTAL    60.5 +j   -538.0      541.4      -0.1118
82       1       -40.1 +j    161.1      166.0      -0.2414
82       2        -0.1 +j    199.9      199.9      -0.0005
82       3       -20.1 +j    177.5      178.6      -0.1126
   TERMINAL TOTAL   -60.3 +j    538.5      541.9      -0.1112

ELEMENT = "Line.L83"
81       3        60.2 +j     30.2       67.3       0.8939
   TERMINAL TOTAL    60.2 +j     30.2       67.3       0.8939
84       3       -60.0 +j    -30.0       67.1       0.8943
   TERMINAL TOTAL   -60.0 +j    -30.0       67.1       0.8943

ELEMENT = "Line.L84"
82       1         0.1 +j   -181.1      181.1      -0.0004
82       2         0.1 +j   -199.9      199.9      -0.0005
82       3        20.1 +j   -177.5      178.6      -0.1126
   TERMINAL TOTAL    20.3 +j   -558.5      558.9      -0.0363
83       1        -0.0 +j    181.3      181.3      -0.0000
83       2         0.0 +j    200.2      200.2       0.0000
83       3       -20.0 +j    177.6      178.7      -0.1119
   TERMINAL TOTAL   -20.0 +j    559.1      559.4      -0.0357

ELEMENT = "Line.L85"
84       3        40.0 +j     20.0       44.8       0.8942
   TERMINAL TOTAL    40.0 +j     20.0       44.8       0.8942
85       3       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L86"
86       1        79.2 +j     -5.0       79.3      -0.9980
86       2       119.8 +j     11.1      120.3       0.9958
86       3        40.0 +j    -26.7       48.1      -0.8315
   TERMINAL TOTAL   239.0 +j    -20.6      239.9      -0.9963
87       1       -79.1 +j      5.0       79.3      -0.9980
87       2      -119.8 +j    -10.9      120.3       0.9959
87       3       -40.0 +j     26.7       48.1      -0.8314
   TERMINAL TOTAL  -238.9 +j     20.9      239.8      -0.9962

ELEMENT = "Line.L87"
87       1        39.6 +j    -24.8       46.7      -0.8476
   TERMINAL TOTAL    39.6 +j    -24.8       46.7      -0.8476
88       1       -39.6 +j     24.8       46.7      -0.8473
   TERMINAL TOTAL   -39.6 +j     24.8       46.7      -0.8473

ELEMENT = "Line.L88"
87       1        39.5 +j     19.8       44.2       0.8944
87       2        79.8 +j     -9.1       80.3      -0.9935
87       3        40.0 +j    -26.7       48.1      -0.8314
   TERMINAL TOTAL   159.3 +j    -16.1      160.1      -0.9949
89       1       -39.5 +j    -19.8       44.2       0.8943
89       2       -79.7 +j      9.2       80.3      -0.9934
89       3       -40.0 +j     26.8       48.1      -0.8313
   TERMINAL TOTAL  -159.2 +j     16.2      160.1      -0.9949

ELEMENT = "Line.L89"
89       2        39.7 +j    -29.2       49.3      -0.8052
   TERMINAL TOTAL    39.7 +j    -29.2       49.3      -0.8052
90       2       -39.7 +j     29.3       49.3      -0.8047
   TERMINAL TOTAL   -39.7 +j     29.3       49.3      -0.8047

ELEMENT = "Line.L90"
89       1        39.5 +j     19.8       44.2       0.8943
89       2        40.0 +j     20.1       44.8       0.8941
89       3        40.0 +j    -26.8       48.1      -0.8313
   TERMINAL TOTAL   119.5 +j     13.1      120.3       0.9941
91       1       -39.5 +j    -19.8       44.2       0.8943
91       2       -40.0 +j    -20.0       44.8       0.8942
91       3       -40.0 +j     26.8       48.2      -0.8312
   TERMINAL TOTAL  -119.5 +j    -13.0      120.2       0.9941

ELEMENT = "Line.L91"
91       3        40.0 +j    -26.8       48.2      -0.8312
   TERMINAL TOTAL    40.0 +j    -26.8       48.2      -0.8312
92       3       -40.0 +j     26.8       48.1      -0.8307
   TERMINAL TOTAL   -40.0 +j     26.8       48.1      -0.8307

ELEMENT = "Line.L92"
91       1        39.5 +j     19.8       44.2       0.8943
91       2        40.0 +j     20.0       44.8       0.8942
91       3        -0.0 +j     -0.0        0.0       0.0646
   TERMINAL TOTAL    79.5 +j     39.8       88.9       0.8942
93       1       -39.5 +j    -19.7       44.1       0.8943
93       2       -40.0 +j    -20.0       44.7       0.8943
93       3         0.0 +j      0.0        0.0       0.0644
   TERMINAL TOTAL   -79.5 +j    -39.8       88.9       0.8943

ELEMENT = "Line.L93"
93       1        39.5 +j     19.7       44.1       0.8943
   TERMINAL TOTAL    39.5 +j     19.7       44.1       0.8943
94       1       -39.4 +j    -19.7       44.1       0.8944
   TERMINAL TOTAL   -39.4 +j    -19.7       44.1       0.8944

ELEMENT = "Line.L94"
93       1         0.0 +j     -0.0        0.0      -0.1351
93       2        40.0 +j     20.0       44.7       0.8943
93       3        -0.0 +j     -0.0        0.0       0.0644
   TERMINAL TOTAL    40.0 +j     20.0       44.7       0.8943
95       1         0.0 +j      0.0        0.0       0.0719
95       2       -40.0 +j    -20.0       44.7       0.8944
95       3        -0.0 +j     -0.0        0.0       0.8869
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L95"
95       2        20.0 +j     10.0       22.4       0.8944
   TERMINAL TOTAL    20.0 +j     10.0       22.4       0.8944
96       2       -20.0 +j    -10.0       22.4       0.8944
   TERMINAL TOTAL   -20.0 +j    -10.0       22.4       0.8944

ELEMENT = "Line.L96"
97       1        39.7 +j     19.9       44.4       0.8944
97       2        40.0 +j     20.0       44.8       0.8944
97       3        37.2 +j     18.6       41.6       0.8941
   TERMINAL TOTAL   117.0 +j     58.5      130.8       0.8943
98       1       -39.7 +j    -19.8       44.4       0.8945
98       2       -40.0 +j    -20.0       44.8       0.8944
98       3       -37.2 +j    -18.6       41.6       0.8941
   TERMINAL TOTAL  -116.9 +j    -58.5      130.7       0.8944

ELEMENT = "Line.L97"
98       1         0.0 +j     -0.0        0.0      -0.0571
98       2        40.0 +j     20.0       44.8       0.8944
98       3        37.2 +j     18.6       41.6       0.8941
   TERMINAL TOTAL    77.2 +j     38.6       86.4       0.8943
99       1        -0.0 +j      0.0        0.0      -0.0573
99       2       -40.0 +j    -20.0       44.7       0.8945
99       3       -37.2 +j    -18.6       41.6       0.8944
   TERMINAL TOTAL   -77.2 +j    -38.6       86.3       0.8945

ELEMENT = "Line.L98"
99       1         0.0 +j     -0.0        0.0      -0.0573
99       2        -0.0 +j     -0.0        0.0       0.1374
99       3        37.2 +j     18.6       41.6       0.8944
   TERMINAL TOTAL    37.2 +j     18.6       41.6       0.8945
100      1        -0.0 +j      0.0        0.0      -0.0572
100      2         0.0 +j      0.0        0.0       0.1372
100      3       -37.2 +j    -18.6       41.6       0.8945
   TERMINAL TOTAL   -37.2 +j    -18.6       41.6       0.8946

ELEMENT = "Line.L99"
100      1         0.0 +j     -0.0        0.0      -0.0572
100      2        -0.0 +j     -0.0        0.0       0.1372
100      3         0.0 +j     -0.0        0.0      -0.0875
   TERMINAL TOTAL     0.0 +j     -0.0        0.0      -0.0000
450      1         0.0 +j     -0.0        0.0      -0.9976
450      2         0.0 +j      0.0        0.0       0.7462
450      3         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL     0.0 +j      0.0        0.0       0.8222

ELEMENT = "Line.L118"
197      1       132.2 +j     67.0      148.2       0.8921
197      2        80.1 +j     40.2       89.7       0.8937
197      3       100.4 +j     50.4      112.3       0.8938
   TERMINAL TOTAL   312.7 +j    157.6      350.2       0.8930
101      1      -132.2 +j    -66.8      148.1       0.8924
101      2       -80.1 +j    -40.2       89.6       0.8938
101      3      -100.3 +j    -50.3      112.2       0.8939
   TERMINAL TOTAL  -312.6 +j   -157.3      349.9       0.8933

ELEMENT = "Line.L100"
101      3       100.3 +j     50.3      112.2       0.8939
   TERMINAL TOTAL   100.3 +j     50.3      112.2       0.8939
102      3      -100.2 +j    -50.2      112.0       0.8941
   TERMINAL TOTAL  -100.2 +j    -50.2      112.0       0.8941

ELEMENT = "Line.L101"
101      1       132.2 +j     66.8      148.1       0.8924
101      2        80.1 +j     40.2       89.6       0.8938
101      3         0.0 +j     -0.0        0.0      -0.0879
   TERMINAL TOTAL   212.3 +j    107.0      237.7       0.8930
105      1      -132.0 +j    -66.6      147.9       0.8928
105      2       -80.1 +j    -40.1       89.6       0.8942
105      3        -0.0 +j      0.0        0.0      -0.0884
   TERMINAL TOTAL  -212.2 +j   -106.7      237.5       0.8933

ELEMENT = "Line.L102"
102      3        80.2 +j     40.2       89.7       0.8940
   TERMINAL TOTAL    80.2 +j     40.2       89.7       0.8940
103      3       -80.1 +j    -40.1       89.5       0.8943
   TERMINAL TOTAL   -80.1 +j    -40.1       89.5       0.8943

ELEMENT = "Line.L103"
103      3        40.1 +j     20.1       44.8       0.8942
   TERMINAL TOTAL    40.1 +j     20.1       44.8       0.8942
104      3       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L104"
105      2        80.1 +j     40.1       89.6       0.8941
   TERMINAL TOTAL    80.1 +j     40.1       89.6       0.8941
106      2       -80.1 +j    -40.1       89.5       0.8943
   TERMINAL TOTAL   -80.1 +j    -40.1       89.5       0.8943

ELEMENT = "Line.L105"
105      1       132.0 +j     66.6      147.9       0.8928
105      2        -0.0 +j     -0.0        0.0       0.1377
105      3         0.0 +j     -0.0        0.0      -0.0884
   TERMINAL TOTAL   132.0 +j     66.6      147.9       0.8928
108      1      -131.9 +j    -66.3      147.7       0.8934
108      2         0.0 +j      0.0        0.0       0.1380
108      3        -0.0 +j      0.0        0.0      -0.0891
   TERMINAL TOTAL  -131.9 +j    -66.3      147.6       0.8934

ELEMENT = "Line.L106"
106      2        40.1 +j     20.1       44.8       0.8942
   TERMINAL TOTAL    40.1 +j     20.1       44.8       0.8942
107      2       -40.0 +j    -20.0       44.7       0.8944
   TERMINAL TOTAL   -40.0 +j    -20.0       44.7       0.8944

ELEMENT = "Line.L107"
108      1       131.9 +j     66.4      147.7       0.8933
   TERMINAL TOTAL   131.9 +j     66.4      147.7       0.8933
109      1      -131.4 +j    -65.9      147.0       0.8940
   TERMINAL TOTAL  -131.4 +j    -65.9      147.0       0.8940

ELEMENT = "Line.L108"
108      1         0.0 +j     -0.0        0.0      -0.0567
108      2        -0.0 +j     -0.0        0.0       0.1380
108      3         0.0 +j     -0.0        0.0      -0.0891
   TERMINAL TOTAL     0.0 +j     -0.0        0.0      -0.0000
300      1        -0.0 +j      0.0        0.0      -0.0525
300      2         0.0 +j      0.0        0.0       0.0658
300      3         0.0 +j      0.0        0.0       0.8847
   TERMINAL TOTAL     0.0 +j      0.0        0.0       0.1730

ELEMENT = "Line.L109"
109      1        92.4 +j     46.4      103.4       0.8938
   TERMINAL TOTAL    92.4 +j     46.4      103.4       0.8938
110      1       -92.2 +j    -46.2      103.2       0.8941
   TERMINAL TOTAL   -92.2 +j    -46.2      103.2       0.8941

ELEMENT = "Line.L110"
110      1        19.4 +j      9.7       21.7       0.8943
   TERMINAL TOTAL    19.4 +j      9.7       21.7       0.8943
111      1       -19.4 +j     -9.7       21.7       0.8944
   TERMINAL TOTAL   -19.4 +j     -9.7       21.7       0.8944

ELEMENT = "Line.L111"
110      1        72.8 +j     36.5       81.4       0.8941
   TERMINAL TOTAL    72.8 +j     36.5       81.4       0.8941
112      1       -72.8 +j    -36.4       81.4       0.8942
   TERMINAL TOTAL   -72.8 +j    -36.4       81.4       0.8942

ELEMENT = "Line.L112"
112      1        54.3 +j     27.2       60.8       0.8941
   TERMINAL TOTAL    54.3 +j     27.2       60.8       0.8941
113      1       -54.2 +j    -27.1       60.6       0.8944
   TERMINAL TOTAL   -54.2 +j    -27.1       60.6       0.8944

ELEMENT = "Line.L113"
113      1        19.3 +j      9.7       21.6       0.8944
   TERMINAL TOTAL    19.3 +j      9.7       21.6       0.8944
114      1       -19.3 +j     -9.6       21.6       0.8944
   TERMINAL TOTAL   -19.3 +j     -9.6       21.6       0.8944

ELEMENT = "Line.L114"
135      1       289.4 +j    174.5      337.9       0.8563
135      2       254.9 +j    166.4      304.4       0.8373
135      3       195.7 +j    122.9      231.1       0.8468
   TERMINAL TOTAL   739.9 +j    463.8      873.3       0.8473
35       1      -288.7 +j   -173.4      336.8       0.8572
35       2      -254.6 +j   -165.6      303.7       0.8382
35       3      -195.6 +j   -122.6      230.8       0.8473
   TERMINAL TOTAL  -738.9 +j   -461.7      871.2       0.8481

ELEMENT = "Line.L116"
152      1       748.0 +j    203.7      775.3       0.9649
152      2       584.8 +j     75.3      589.7       0.9918
152      3       631.5 +j    119.1      642.6       0.9827
   TERMINAL TOTAL  1964.4 +j    398.2     2004.3       0.9801
52       1      -744.4 +j   -197.4      770.2       0.9666
52       2      -584.6 +j    -72.7      589.1       0.9924
52       3      -629.6 +j   -116.1      640.2       0.9834
   TERMINAL TOTAL -1958.6 +j   -386.1     1996.3       0.9811

ELEMENT = "Line.L117"
160R     1       547.2 +j     78.7      552.8       0.9898
160R     2       411.4 +j    -24.8      412.1      -0.9982
160R     3       444.7 +j      4.8      444.8       0.9999
   TERMINAL TOTAL  1403.3 +j     58.7     1404.5       0.9991
67       1      -546.0 +j    -75.9      551.3       0.9905
67       2      -411.0 +j     26.2      411.9      -0.9980
67       3      -443.7 +j     -3.8      443.7       1.0000
   TERMINAL TOTAL -1400.7 +j    -53.5     1401.7       0.9993

ELEMENT = "Line.SW1"
150R     1      1423.6 +j    628.4     1556.2       0.9148
150R     2       919.5 +j    301.1      967.6       0.9503
150R     3      1170.3 +j    433.5     1248.0       0.9377
   TERMINAL TOTAL  3513.4 +j   1363.1     3768.6       0.9323
149      1     -1423.6 +j   -628.4     1556.2       0.9148
149      2      -919.5 +j   -301.1      967.6       0.9503
149      3     -1170.3 +j   -433.5     1248.0       0.9377
   TERMINAL TOTAL -3513.4 +j  -1363.1     3768.6       0.9323

ELEMENT = "Line.SW2"
13       1       748.0 +j    203.7      775.3       0.9649
13       2       584.8 +j     75.3      589.7       0.9918
13       3       631.5 +j    119.1      642.6       0.9827
   TERMINAL TOTAL  1964.4 +j    398.2     2004.3       0.9801
152      1      -748.0 +j   -203.7      775.3       0.9649
152      2      -584.8 +j    -75.3      589.7       0.9918
152      3      -631.5 +j   -119.1      642.6       0.9827
   TERMINAL TOTAL -1964.4 +j   -398.2     2004.3       0.9801

ELEMENT = "Line.SW3"
18       1       289.4 +j    174.5      337.9       0.8563
18       2       254.9 +j    166.4      304.4       0.8373
18       3       195.7 +j    122.9      231.1       0.8468
   TERMINAL TOTAL   739.9 +j    463.8      873.3       0.8473
135      1      -289.4 +j   -174.5      337.9       0.8563
135      2      -254.9 +j   -166.4      304.4       0.8373
135      3      -195.7 +j   -122.9      231.1       0.8468
   TERMINAL TOTAL  -739.9 +j   -463.8      873.3       0.8473

ELEMENT = "Line.SW4"
60       1       547.2 +j     78.7      552.8       0.9898
60       2       411.4 +j    -24.8      412.1      -0.9982
60       3       444.7 +j      4.8      444.8       0.9999
   TERMINAL TOTAL  1403.3 +j     58.7     1404.5       0.9991
160      1      -547.2 +j    -78.7      552.8       0.9898
160      2      -411.4 +j     24.8      412.1      -0.9982
160      3      -444.7 +j     -4.8      444.8       0.9999
   TERMINAL TOTAL -1403.3 +j    -58.7     1404.5       0.9991

ELEMENT = "Line.SW5"
97       1       132.2 +j     67.0      148.2       0.8921
97       2        80.1 +j     40.2       89.7       0.8937
97       3       100.4 +j     50.4      112.3       0.8938
   TERMINAL TOTAL   312.7 +j    157.6      350.2       0.8930
197      1      -132.2 +j    -67.0      148.2       0.8921
197      2       -80.1 +j    -40.2       89.7       0.8937
197      3      -100.4 +j    -50.4      112.3       0.8938
   TERMINAL TOTAL  -312.7 +j   -157.6      350.2       0.8930

ELEMENT = "Line.SW6"
61       1        -0.0 +j      0.0        0.0      -0.0094
61       2        -0.0 +j      0.0        0.0      -0.0023
61       3         0.0 +j      0.0        0.0       0.0092
   TERMINAL TOTAL    -0.0 +j      0.0        0.0      -0.0008
61S      1         0.0 +j     -0.0        0.0      -0.0094
61S      2         0.0 +j     -0.0        0.0      -0.0023
61S      3        -0.0 +j     -0.0        0.0       0.0092
   TERMINAL TOTAL     0.0 +j     -0.0        0.0      -0.0008

ELEMENT = "Transformer.XFM1"
61S      1         0.0 +j      0.0        0.0       0.0000
61S      2         0.0 +j      0.0        0.0       0.0000
61S      3         0.0 +j      0.0        0.0       0.0000
61S      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL     0.0 +j      0.0        0.0       0.0000
610      1         0.0 +j     -0.0        0.0      -0.9980
610      2         0.0 +j      0.0        0.0       0.8540
610      3         0.0 +j      0.0        0.0       0.7443
610      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL     0.0 +j      0.0        0.0       0.8397

ELEMENT = "Capacitor.C83"
83       1         0.0 +j   -181.3      181.3       1.0000
83       2         0.0 +j   -200.2      200.2       1.0000
83       3         0.0 +j   -187.6      187.6       1.0000
   TERMINAL TOTAL     0.0 +j   -569.1      569.1       1.0000
83       0         0.0 +j      0.0        0.0       1.0000
83       0         0.0 +j      0.0        0.0       1.0000
83       0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL     0.0 +j      0.0        0.0       1.0000

ELEMENT = "Capacitor.C88A"
88       1         0.0 +j    -44.6       44.6       1.0000
   TERMINAL TOTAL     0.0 +j    -44.6       44.6       1.0000
88       0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL     0.0 +j      0.0        0.0       1.0000

ELEMENT = "Capacitor.C90B"
90       2         0.0 +j    -49.1       49.1       1.0000
   TERMINAL TOTAL     0.0 +j    -49.1       49.1       1.0000
90       0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL     0.0 +j      0.0        0.0       1.0000

ELEMENT = "Capacitor.C92C"
92       3        -0.0 +j    -46.8       46.8       0.0000
   TERMINAL TOTAL    -0.0 +j    -46.8       46.8       0.0000
92       0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL     0.0 +j      0.0        0.0       1.0000

ELEMENT = "Transformer.REG2A"
9        1        57.8 +j     29.0       64.7       0.8941
9        0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL    57.8 +j     29.0       64.7       0.8941
9R       1       -57.8 +j    -29.0       64.7       0.8941
9R       0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL   -57.8 +j    -29.0       64.7       0.8941

ELEMENT = "Transformer.REG3A"
25       1        38.4 +j     19.3       43.0       0.8939
25       0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL    38.4 +j     19.3       43.0       0.8939
25R      1       -38.4 +j    -19.3       43.0       0.8939
25R      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL   -38.4 +j    -19.3       43.0       0.8939

ELEMENT = "Transformer.REG4A"
160      1       547.2 +j     78.7      552.8       0.9898
160      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL   547.2 +j     78.7      552.8       0.9898
160R     1      -547.2 +j    -78.7      552.8       0.9898
160R     0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL  -547.2 +j    -78.7      552.8       0.9898

ELEMENT = "Transformer.REG3C"
25       3        40.0 +j     20.0       44.8       0.8943
25       0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL    40.0 +j     20.0       44.8       0.8943
25R      3       -40.0 +j    -20.0       44.8       0.8943
25R      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL   -40.0 +j    -20.0       44.8       0.8943

ELEMENT = "Transformer.REG4B"
160      2       411.4 +j    -24.8      412.1      -0.9982
160      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL   411.4 +j    -24.8      412.1      -0.9982
160R     2      -411.4 +j     24.8      412.1      -0.9982
160R     0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL  -411.4 +j     24.8      412.1      -0.9982

ELEMENT = "Transformer.REG4C"
160      3       444.7 +j      4.8      444.8       0.9999
160      0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL   444.7 +j      4.8      444.8       0.9999
160R     3      -444.7 +j     -4.8      444.8       0.9999
160R     0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL  -444.7 +j     -4.8      444.8       0.9999

= = = = = = = = = = = = = = = = = = =  = = = = = = = = = = =  = =

Power Conversion Elements

  Bus Phase     kW   +j  kvar         kVA         PF

ELEMENT = "Load.S1A"
1        1      40.0 +j   20.0       44.7       0.8944
1        0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S2B"
2        2      20.0 +j   10.0       22.4       0.8944
2        0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S4C"
4        3      40.0 +j   20.0       44.7       0.8944
4        0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S5C"
5        3      20.0 +j   10.0       22.3       0.8944
5        0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.3       0.8944

ELEMENT = "Load.S6C"
6        3      39.8 +j   19.9       44.5       0.8944
6        0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.8 +j     19.9       44.5       0.8944

ELEMENT = "Load.S7A"
7        1      20.0 +j   10.0       22.4       0.8944
7        0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S9A"
9        1      40.0 +j   20.0       44.7       0.8944
9        0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S10A"
10       1      19.5 +j    9.8       21.9       0.8944
10       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     19.5 +j      9.8       21.9       0.8944

ELEMENT = "Load.S11A"
11       1      38.2 +j   19.1       42.7       0.8944
11       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     38.2 +j     19.1       42.7       0.8944

ELEMENT = "Load.S12B"
12       2      20.0 +j   10.0       22.4       0.8944
12       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S16C"
16       3      40.0 +j   20.0       44.7       0.8944
16       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S17C"
17       3      20.0 +j   10.0       22.4       0.8944
17       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S19A"
19       1      40.0 +j   20.0       44.7       0.8944
19       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S20A"
20       1      38.4 +j   19.2       42.9       0.8944
20       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     38.4 +j     19.2       42.9       0.8944

ELEMENT = "Load.S22B"
22       2      40.1 +j   20.0       44.8       0.8944
22       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.1 +j     20.0       44.8       0.8944

ELEMENT = "Load.S24C"
24       3      40.0 +j   20.0       44.7       0.8944
24       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S28A"
28       1      38.4 +j   19.2       43.0       0.8944
28       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     38.4 +j     19.2       43.0       0.8944

ELEMENT = "Load.S29A"
29       1      36.9 +j   18.4       41.2       0.8944
29       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     36.9 +j     18.4       41.2       0.8944

ELEMENT = "Load.S30C"
30       3      40.0 +j   20.0       44.7       0.8944
30       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S31C"
31       3      20.0 +j   10.0       22.4       0.8944
31       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S32C"
32       3      20.0 +j   10.0       22.4       0.8944
32       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S33A"
33       1      38.4 +j   19.2       42.9       0.8944
33       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     38.4 +j     19.2       42.9       0.8944

ELEMENT = "Load.S34C"
34       3      38.7 +j   19.4       43.3       0.8944
34       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     38.7 +j     19.4       43.3       0.8944

ELEMENT = "Load.S35A"
35       1      40.0 +j   20.0       44.7       0.8944
35       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S37A"
37       1      36.7 +j   18.3       41.0       0.8944
37       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     36.7 +j     18.3       41.0       0.8944

ELEMENT = "Load.S38B"
38       2      20.0 +j   10.0       22.3       0.8944
38       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.3       0.8944

ELEMENT = "Load.S39B"
39       2      20.0 +j   10.0       22.4       0.8944
39       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S41C"
41       3      20.0 +j   10.0       22.4       0.8944
41       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S42A"
42       1      20.0 +j   10.0       22.4       0.8944
42       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S43B"
43       2      39.7 +j   19.9       44.4       0.8944
43       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.7 +j     19.9       44.4       0.8944

ELEMENT = "Load.S45A"
45       1      19.1 +j    9.5       21.3       0.8944
45       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     19.1 +j      9.5       21.3       0.8944

ELEMENT = "Load.S46A"
46       1      20.0 +j   10.0       22.4       0.8944
46       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S47A"
47       1      33.4 +j   23.8       41.0       0.8137
47       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     33.4 +j     23.8       41.0       0.8137

ELEMENT = "Load.S47B"
47       2      34.9 +j   24.9       42.9       0.8137
47       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     34.9 +j     24.9       42.9       0.8137

ELEMENT = "Load.S47C"
47       3      34.0 +j   24.3       41.8       0.8137
47       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     34.0 +j     24.3       41.8       0.8137

ELEMENT = "Load.S48A"
48       1      63.7 +j   45.5       78.2       0.8137
48       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     63.7 +j     45.5       78.2       0.8137

ELEMENT = "Load.S48B"
48       2      69.4 +j   49.6       85.3       0.8137
48       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     69.4 +j     49.6       85.3       0.8137

ELEMENT = "Load.S48C"
48       3      66.2 +j   47.3       81.3       0.8137
48       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     66.2 +j     47.3       81.3       0.8137

ELEMENT = "Load.S49A"
49       1      35.0 +j   25.0       43.0       0.8137
49       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     35.0 +j     25.0       43.0       0.8137

ELEMENT = "Load.S49B"
49       2      70.0 +j   50.0       86.0       0.8137
49       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     70.0 +j     50.0       86.0       0.8137

ELEMENT = "Load.S49C"
49       3      35.0 +j   20.0       40.3       0.8682
49       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     35.0 +j     20.0       40.3       0.8682

ELEMENT = "Load.S50C"
50       3      40.0 +j   20.0       44.7       0.8944
50       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S51A"
51       1      20.0 +j   10.0       22.4       0.8944
51       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S52A"
52       1      40.0 +j   20.0       44.7       0.8944
52       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S53A"
53       1      40.0 +j   20.0       44.7       0.8944
53       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S55A"
55       1      18.5 +j    9.2       20.7       0.8944
55       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     18.5 +j      9.2       20.7       0.8944

ELEMENT = "Load.S56B"
56       2      20.0 +j   10.0       22.4       0.8944
56       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S58B"
58       2      20.0 +j   10.0       22.4       0.8944
58       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S59B"
59       2      20.0 +j   10.0       22.4       0.8944
59       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S60A"
60       1      20.0 +j   10.0       22.4       0.8944
60       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S62C"
62       3      37.3 +j   18.7       41.7       0.8944
62       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     37.3 +j     18.7       41.7       0.8944

ELEMENT = "Load.S63A"
63       1      40.0 +j   20.0       44.7       0.8944
63       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S64B"
64       2      74.5 +j   34.8       82.2       0.9062
64       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     74.5 +j     34.8       82.2       0.9062

ELEMENT = "Load.S65A"
65       1      31.6 +j   22.5       38.8       0.8137
65       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     31.6 +j     22.5       38.8       0.8137

ELEMENT = "Load.S65B"
65       2      34.5 +j   24.6       42.4       0.8137
65       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     34.5 +j     24.6       42.4       0.8137

ELEMENT = "Load.S65C"
65       3      64.3 +j   45.9       79.0       0.8137
65       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     64.3 +j     45.9       79.0       0.8137

ELEMENT = "Load.S66C"
66       3      75.0 +j   35.0       82.8       0.9062
66       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     75.0 +j     35.0       82.8       0.9062

ELEMENT = "Load.S68A"
68       1      19.8 +j    9.9       22.2       0.8944
68       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     19.8 +j      9.9       22.2       0.8944

ELEMENT = "Load.S69A"
69       1      39.5 +j   19.7       44.2       0.8944
69       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.5 +j     19.7       44.2       0.8944

ELEMENT = "Load.S70A"
70       1      19.7 +j    9.8       22.0       0.8944
70       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     19.7 +j      9.8       22.0       0.8944

ELEMENT = "Load.S71A"
71       1      39.3 +j   19.7       44.0       0.8944
71       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.3 +j     19.7       44.0       0.8944

ELEMENT = "Load.S73C"
73       3      40.0 +j   20.0       44.7       0.8944
73       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S74C"
74       3      37.0 +j   18.5       41.3       0.8944
74       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     37.0 +j     18.5       41.3       0.8944

ELEMENT = "Load.S75C"
75       3      40.0 +j   20.0       44.7       0.8944
75       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S76A"
76       1      99.2 +j   75.5      124.7       0.7954
76       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     99.2 +j     75.5      124.7       0.7954

ELEMENT = "Load.S76B"
76       2      69.6 +j   49.7       85.6       0.8137
76       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     69.6 +j     49.7       85.6       0.8137

ELEMENT = "Load.S76C"
76       3      67.6 +j   48.3       83.1       0.8137
76       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     67.6 +j     48.3       83.1       0.8137

ELEMENT = "Load.S77B"
77       2      40.0 +j   20.0       44.7       0.8944
77       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S79A"
79       1      36.0 +j   18.0       40.2       0.8944
79       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     36.0 +j     18.0       40.2       0.8944

ELEMENT = "Load.S80B"
80       2      40.0 +j   20.0       44.7       0.8944
80       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S82A"
82       1      40.0 +j   20.0       44.7       0.8944
82       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S83C"
83       3      20.0 +j   10.0       22.4       0.8944
83       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S84C"
84       3      20.0 +j   10.0       22.4       0.8944
84       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S85C"
85       3      40.0 +j   20.0       44.7       0.8944
85       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S86B"
86       2      20.0 +j   10.0       22.4       0.8944
86       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S87B"
87       2      40.0 +j   20.0       44.7       0.8944
87       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S88A"
88       1      39.6 +j   19.8       44.3       0.8944
88       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.6 +j     19.8       44.3       0.8944

ELEMENT = "Load.S90B"
90       2      39.7 +j   19.8       44.4       0.8944
90       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.7 +j     19.8       44.4       0.8944

ELEMENT = "Load.S92C"
92       3      40.0 +j   20.0       44.7       0.8944
92       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S94A"
94       1      39.4 +j   19.7       44.1       0.8944
94       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.4 +j     19.7       44.1       0.8944

ELEMENT = "Load.S95B"
95       2      20.0 +j   10.0       22.4       0.8944
95       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S96B"
96       2      20.0 +j   10.0       22.4       0.8944
96       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S98A"
98       1      39.7 +j   19.8       44.4       0.8944
98       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.7 +j     19.8       44.4       0.8944

ELEMENT = "Load.S99B"
99       2      40.0 +j   20.0       44.7       0.8944
99       0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S100C"
100      3      37.2 +j   18.6       41.6       0.8944
100      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     37.2 +j     18.6       41.6       0.8944

ELEMENT = "Load.S102C"
102      3      20.0 +j   10.0       22.4       0.8944
102      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     20.0 +j     10.0       22.4       0.8944

ELEMENT = "Load.S103C"
103      3      40.0 +j   20.0       44.7       0.8944
103      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S104C"
104      3      40.0 +j   20.0       44.7       0.8944
104      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S106B"
106      2      40.0 +j   20.0       44.7       0.8944
106      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S107B"
107      2      40.0 +j   20.0       44.7       0.8944
107      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     40.0 +j     20.0       44.7       0.8944

ELEMENT = "Load.S109A"
109      1      39.0 +j   19.5       43.6       0.8944
109      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     39.0 +j     19.5       43.6       0.8944

ELEMENT = "Load.S111A"
111      1      19.4 +j    9.7       21.7       0.8944
111      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     19.4 +j      9.7       21.7       0.8944

ELEMENT = "Load.S112A"
112      1      18.4 +j    9.2       20.6       0.8944
112      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     18.4 +j      9.2       20.6       0.8944

ELEMENT = "Load.S113A"
113      1      34.9 +j   17.5       39.1       0.8944
113      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     34.9 +j     17.5       39.1       0.8944

ELEMENT = "Load.S114A"
114      1      19.3 +j    9.6       21.6       0.8944
114      0       0.0 +j    0.0        0.0       1.0000
  TERMINAL TOTAL     19.3 +j      9.6       21.6       0.8944


Total Circuit Losses =   98.0 +j  197.1
